# Artikel 5. Te subsidiëren activiteiten
1. De minister kan op aanvraag aan bevoegde gezagsorganen subsidie verstrekken voor projecten, gericht op de verbetering van de ventilatie van bestaande schoolgebouwen door de implementatie van noodzakelijke en energiezuinige maatregelen.
2. Een project als bedoeld in het eerste lid, bevat ten minste maatregelen die gericht zijn op het bewerkstelligen van:
a. een luchtverversingscapaciteit van ten minste 6 dm3/s per persoon of een CO2-concentratie van maximaal 1.200 ppm, in schoolgebouwen die zijn gebouwd voor 1 april 2012 of op grond van een bouwvergunning die is aangevraagd voor 1 april 2012; of
b. een luchtverversingscapaciteit van ten minste 8,5 dm3/s per persoon of een CO2-concentratie van maximaal 950 ppm, in schoolgebouwen die zijn gebouwd op grond van een omgevingsvergunning voor het bouwen aangevraagd op of na 1 april 2012.
